PICS 0
BACnet Protocol Implementation Conformance Statement
Vendor Name: "Chipkin Automation Systems"
Product Name: "CAS BACnet Stack Example - B-ACCR"
Product Model Number: "CAS BACnet Stack Example - B-ACCR"
Product Description: "A BACnet/IP access control credential reader built on the CAS BACnet Stack. It presents the three base sensor objects (Analog Input, Binary Input, Multi-State Input) shared across this example series plus a Credential Data Input object reporting the last credential presented at the door, answers ReadProperty for every required property of every object, accepts WriteProperty of Out_Of_Service on its four input-family objects, pushes changes to subscribers with SubscribeCOV instead of requiring polling, and is discoverable by Who-Is / I-Am and Who-Has / I-Have. It is a tutorial for implementers of the B-ACCR profile."

BACnet Standardized Device Profiles Supported:
{
B-ACCR - BACnet Access Control Credential Reader
}

BIBBs Supported:
{
DS-RP-B
DS-WP-B
DS-COV-B
DS-ACCDI-B
DM-DDB-B
DM-DOB-B
}

BACnet Standard Application Services Supported:
{
ConfirmedCOVNotification Initiate
SubscribeCOV Execute
ReadProperty Execute
WriteProperty Execute
IAm Initiate
IHave Initiate
UnconfirmedCOVNotification Initiate
WhoHas Execute
WhoIs Execute
}

Standard Object Types Supported:
{
Analog Input
Binary Input
Device
Multi-state Input
Credential Data Input
Network Port
}

Data Link Layer Option:
{
BACnet IP, (Annex J)
}

Character Sets Supported:
{
ISO 10646 (UTF-8) / ANSI X3.4
}

Special Functionality:
{
Maximum APDU size in octets: 1476
Segmented Requests Supported, window size: 1
Segmented Responses Supported, window size: 1
}

Default Property Value Restrictions:
{
unsigned-integer: <minimum: 0; maximum: 65535>
signed-integer: <minimum: -2147483648; maximum: 2147483647>
real: <minimum: -3.4e+38; maximum: 3.4e+38; resolution: 0.01>
character-string: <maximum length string: 64>
octet-string: <maximum length string: 256>
list: <maximum length list: 10>
}

Fail Times:
{
Notification Fail Time: 60
Internal Processing Fail Time: 2
Minimum ON/OFF Time: 2
Schedule Evaluation Fail Time: 2
External Command Fail Time: 5
Program Object State Change Fail Time: 5
Acknowledgement Fail Time: 2
Slave Proxy Confirm Interval: 6
Unconfirmed Response Fail Time: 4
Activate Changes Fail Time: 30
Auto Negotiation Fail Time: 15
Foreign Device Registration Fail Time: 10
Channel Write Fail Time: 30
}

List of Objects in test device:
{
{
object-identifier: (analog-input, 1)
object-name: "Bronze"
object-type: ANALOG_INPUT
COV-increment: 1
event-state: ?
out-of-service: FALSE W
present-value: ?
status-flags: ?
units: DEGREES-CELSIUS
},
{
object-identifier: (binary-input, 1)
object-name: "Emerald"
object-type: BINARY_INPUT
event-state: ?
out-of-service: FALSE W
polarity: NORMAL
present-value: ?
status-flags: ?
},
{
object-identifier: (device, 389012)
object-name: "Chipkin Example B-ACCR"
object-type: DEVICE
apdu-segment-timeout: 5000
apdu-timeout: 10000
application-software-version: "1.1.0"
description: "Chipkin CAS BACnet Stack example - B-ACCR (Access Control Credential Reader) profile. Demonstrates DS-RP-B + DS-WP-B + DS-COV-B + DS-ACCDI-B: a Credential Data Input object reporting the last credential presented, pushed to subscribers with SubscribeCOV."
device-address-binding: ?
firmware-revision: "6.0.23.0"
max-apdu-length-accepted: 1476
model-name: "CAS BACnet Stack Example - B-ACCR"
number-of-apdu-retries: 3
object-list: {(analog-input, 1), (binary-input, 1), (device, 389012), (multi-state-input, 1), (credential-data-input, 1), (network-port, 1)}
protocol-object-types-supported: (T,F,F,T,F,F,F,F,T,F,F,F,F,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,T,F,F,F,F,F,F,F,F)
protocol-services-supported: (F,F,F,F,F,T,F,F,F,F,F,F,T,F,F,T,F,F,F,F,F,F,F,F,F,F,T,T,F,F,F,F,F,T,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F)
protocol-version: 1
segmentation-supported: SEGMENTED-BOTH
system-status: OPERATIONAL
vendor-identifier: 389
vendor-name: "Chipkin Automation Systems"
protocol-revision: 30
active-COV-subscriptions: ?
database-revision: 6
max-segments-accepted: 16
},
{
object-identifier: (multi-state-input, 1)
object-name: "Hot Pink"
object-type: MULTI_STATE_INPUT
event-state: ?
number-of-states: 3
out-of-service: FALSE W
present-value: ?
state-text: {"On", "Off", "Auto"}
status-flags: ?
},
{
object-identifier: (credential-data-input, 1)
object-name: "Flax"
object-type: CREDENTIAL_DATA_INPUT
out-of-service: FALSE W
present-value: ?
reliability: ?
status-flags: ?
update-time: ?
supported-formats: {SIMPLE-NUMBER32}
},
{
object-identifier: (network-port, 1)
object-name: "Vermilion"
object-type: NETWORK_PORT
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
apdu-length: 1476
ip-address: "host-specific (not recorded)"
ip-default-gateway: "host-specific (not recorded)"
ip-dns-server: "host-specific (not recorded)"
bacnet-ip-mode: NORMAL
ip-subnet-mask: "host-specific (not recorded)"
bacnet-ip-udp-port: 47846
changes-pending: FALSE
command: IDLE
fd-bbmd-address: "host-specific (not recorded)"
fd-subscription-lifetime: 0
link-speed: 0
mac-address: "host-specific (not recorded)"
network-number: 0
network-number-quality: UNKNOWN
network-type: IPV4
protocol-level: BACNET-APPLICATION
command-validation-result: {{(*-*-*), *:*:*.*}, {OBJECT, SUCCESS}}
},
}
End of BACnet Protocol Implementation Conformance Statement
